# 🧪 Электронная лаборатория котельной (ВХР)

Автономное веб-приложение для химической лаборатории котельной и оперативного контроля водно-химического режима (ВХР).

Разработано для автоматизации работы инженера-химика, лаборанта и начальника смены по нормам **ПТЭ ТЭ (Правила технической эксплуатации тепловых энергоустановок)** и **РД 24.031.120-91**.

---

## 🚀 Быстрый запуск

Приложение **полностью автономно (100% Offline)** и не требует интернета или внешних серверов:
1. **Способ 1 (Быстрый запуск на Windows):** дважды кликните по файлу `start.bat` — он запустит локальный сервер и автоматически откроет систему в браузере.
2. **Способ 2 (Через терминал Python):**
   ```bash
   python server.py
   ```
   После запуска система будет доступна по адресу `http://localhost:8080`. В терминале также отобразится IP-адрес для входа со смартфона или планшета по Wi-Fi.
3. **Способ 3 (Автономный режим без Python):** просто откройте файл `index.html` в любом браузере.

---

## 📌 Ключевые возможности

### 1. Оперативный журнал анализов (ВХР)
- **Точки контроля:**
  - 💧 *Исходная (сырая) вода* (водопровод / скважина)
  - 🧪 *Вода ХВО* (умягченная вода после Na-катионитных фильтров №1, №2)
  - ⚡ *Питательная вода* (после деаэратора перед подачей в экономайзер/котел)
  - 🔥 *Котловая вода* (чистовой отсек барабана котла или контур циркуляции)
  - 🔄 *Сетевая вода* (прямая Т1 и обратная Т2 магистрали теплосети)
  - 🌫️ *Возвратный конденсат* (сборный бак конденсата)
- **Автоматическая сверка с нормами ПТЭ ТЭ:**
  - `В норме` (зеленый бейдж) — показатели в оптимальном рабочем диапазоне.
  - `Предупреждение` (желтый бейдж) — показатель приблизился к предельной границе (80–100% от нормы).
  - `Нарушение нормы` (красный бейдж) — критический брак (например, проскок $O_2 > 20$ мкг/дм³ или жесткости).
- **Фильтрация и поиск:** по точке контроля, статусу отклонений, сменам и тексту примечаний.

---

### 2. Инженерный калькулятор ВХР

#### А. Непрерывная продувка котла
Поддержание допустимого солесодержания (TDS) в котловой воде:
$$P = \frac{S_{\text{пит}}}{S_{\text{котл}} - S_{\text{пит}}} \times 100\%$$
Расход продувочной воды в т/ч при известной паропроизводительности котла $D$:
$$G_{\text{прод}} = D \times \frac{P}{100} \quad [\text{т/ч}]$$

#### Б. Фильтроцикл Na-катионитного фильтра ХВО
Определение полезного объема умягченной воды до истощения смолы (КУ-2-8) и расхода соли на регенерацию:
$$V_{\text{ф}} = \frac{E_{\text{раб}} \times V_{\text{смолы}}}{Ж_{\text{исх}}} \quad [\text{м}^3]$$
$$T_{\text{раб}} = \frac{V_{\text{ф}}}{Q} \quad [\text{часов}]$$
$$M_{\text{соли}} = \frac{E_{\text{раб}} \times V_{\text{смолы}} \times q_{\text{соли}}}{1000} \quad [\text{кг NaCl}]$$

#### В. Дозирование реагентов
1. **Связывание растворенного кислорода сульфитом натрия ($Na_2SO_3$):**
   $$2 Na_2SO_3 + O_2 \to 2 Na_2SO_4$$
   Теоретический расход: 7.88 г $Na_2SO_3$ на 1 г $O_2$ (с учетом коэффициента избытка $k = 1.3\dots 1.5$).
2. **Фосфатирование котловой воды тринатрийфосфатом ($Na_3PO_4 \cdot 12H_2O$):**
   Связывание остаточной жесткости питательной воды в безнакипный шлам $Ca_3(PO_4)_2$ и поддержание буфера фосфатов 5–15 мг/дм³.

#### Г. Конвертер единиц жесткости
Мгновенный перевод между:
- Российскими стандартами: мг-экв/л (СанПиН) и мкг-экв/дм³ (паровые котлы)
- Немецкими градусами: °dH ($1^\circ\text{dH} = 0.3566$ мг-экв/л)
- Американскими ppm ($1 \text{ мг-экв/л} = 50.04 \text{ ppm } CaCO_3$)
- Французскими градусами: °f ($1^\circ\text{f} = 0.20$ мг-экв/л)

---

### 3. Регламентные напоминалки и таймеры
- Таймеры периодичности отбора проб (каждые 2ч — котловая вода и деаэратор, каждые 4ч — фильтры ХВО, каждые 12ч — плотность рассола в солерастворителе).
- Мягкий гармоничный звуковой сигнал Web Audio API (без резких сирен, мягкий синус с плавным затуханием).
- Возможность отложить на 15 минут или нажать «Внести замер» — форма откроется с предвыбранной точкой.
- Поддержка браузерных Push-уведомлений.

---

### 4. Графики динамики и трендов (Аналитика)
- Тренд изменения $pH$ питательной и котловой воды.
- Контроль растворенного кислорода $O_2$ с пунктирной красной чертой нормы ПТЭ ТЭ ($20$ мкг/дм³).
- Контроль проскока жесткости фильтратов ХВО до регенерации.
- Диаграмма распределения проб за смену (В норме / Предупреждения / Нарушения).

---

### 5. Экспорт и отчетность
- **Excel (.xlsx):** выгрузка многостраничной книги («Журнал замеров», «Нарушения норм», «Нормативы ПТЭ ТЭ») с автоподбором ширины столбцов.
- **Официальная суточная ведомость (Печать / PDF):** подготовленный бланк по ГОСТу с шапкой котельной, разбивкой по часам и блоками для подписей (Лаборант ВХР, Начальник смены, Начальник ПТО). Форматирование автоматически подстраивается под альбомный лист А4.
- **JSON-бэкап:** сохранение базы на флешку и восстановление в один клик.

---

## 📂 Структура проекта
```
TeploKhimLab/
├── index.html            # Главный интерфейс SCADA / Dashboard
├── README.md             # Настоящая документация и формулы
├── css/
│   ├── style.css         # Темный индустриальный интерфейс, адаптивность
│   └── print.css         # Стили для печати суточной ведомости в PDF (A4 landscape)
└── js/
    ├── xlsx.full.min.js  # Автономная библиотека генерации Excel (.xlsx)
    ├── chart.umd.min.js  # Автономная библиотека интерактивных графиков
    ├── state.js          # Единое состояние, нормы ПТЭ ТЭ, демо-данные
    ├── calculators.js    # Математические и химические расчеты
    ├── reminders.js      # Таймеры, звуковые сигналы Web Audio, push-уведомления
    ├── journal.js        # Управление записями, валидация при вводе, фильтры
    ├── analytics.js      # Тренды параметров и круговые диаграммы
    ├── export.js         # Экспорт в XLSX, генерация PDF-ведомости, JSON
    └── app.js            # Инициализация, роутинг вкладок и реактивные связки
```
